{
 "id": "AE060JXEDEH",
 "nazov": "Samsung EHS Split 6 kW outdoor unit AE060JXEDEH (R410A)",
 "typ": "split",
 "vykon_kw": 6.0,
 "chladivo": "R410A",
 "zdroj": "Samsung EHS Split Technical Data Book (Europe, 50 Hz), Ver. 1.6, II. Outdoor Unit, 2. Capacity Tables, 1) Maximum Heating Capacity (Peak Value), AE060JXED*H/EU; https://images.samsung.com/is/content/samsung/p5/common/techinfo/common-techinfo-ehs-idu-and-odu-split-for-europe-50hz-ver1-6-tdb.pdf . HC/PI podľa Eurovent OM-3-2015, bez odmrazovania (EN14511); null = mimo rozsahu tabuľky.",
 "overene": false,
 "ta": [-20, -15, -10, -7, -2, 2, 7, 10, 15, 20],
 "lw": [25, 30, 35, 40, 45, 50, 55],
 "peak": {
  "-20": [[4.82, 1.74], [4.74, 2.0], [4.66, 2.27], [4.59, 2.54], null, null, null],
  "-15": [[5.22, 1.74], [5.15, 2.0], [5.09, 2.27], [5.02, 2.54], [4.97, 2.81], null, null],
  "-10": [[5.49, 1.71], [5.49, 1.97], [5.51, 2.24], [5.54, 2.5], [5.57, 2.77], [5.62, 3.04], [5.69, 3.31]],
  "-7": [[5.64, 1.69], [5.7, 1.95], [5.77, 2.21], [5.84, 2.48], [5.94, 2.74], [6.05, 3.01], [6.17, 3.27]],
  "-2": [[5.99, 1.49], [6.02, 1.72], [6.06, 1.95], [6.11, 2.19], [6.17, 2.42], [6.25, 2.66], [6.33, 2.9]],
  "2": [[6.1, 1.24], [6.11, 1.44], [6.13, 1.64], [6.16, 1.85], [6.19, 2.05], [6.24, 2.26], [6.29, 2.46]],
  "7": [[6.6, 0.95], [6.3, 1.1], [6.0, 1.25], [5.7, 1.4], [5.4, 1.55], [5.1, 1.7], [4.8, 1.85]],
  "10": [[6.79, 0.97], [6.5, 1.12], [6.21, 1.27], [5.92, 1.42], [5.64, 1.57], [5.35, 1.72], [5.06, 1.87]],
  "15": [[7.12, 1.0], [6.85, 1.15], [6.57, 1.3], [6.3, 1.45], [6.03, 1.61], [5.75, 1.76], [5.48, 1.91]],
  "20": [[7.44, 1.04], [7.19, 1.19], [6.93, 1.34], [6.67, 1.49], [6.42, 1.64], [6.16, 1.79], [5.91, 1.94]]
 }
}
