{
 "nazov": "Samsung EHS Split R32 6 kW AE060RXEDEG (1-fáz.)",
 "typ": "split",
 "vykon_kw": 6.0,
 "chladivo": "R32",
 "zdroj": "Samsung EHS Technical Data Book – EHS Split for Europe (AE***JXED*H/EU R410A, AE***RXED*G/EU R32); kapitola Outdoor Units – Capacity table, 1) Maximum Heating Capacity (Peak Value). https://renewableheatinghub.co.uk/wp-content/uploads/wpforo/attachments/5181/7898-Tech-data-book-Samsung-gen-6.pdf",
 "overene": false,
 "ta": [
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  10,
  15,
  20
 ],
 "lw": [
  25,
  30,
  35,
  40,
  45,
  50,
  55
 ],
 "peak": {
  "-20": [
   [
    4.69,
    1.63
   ],
   [
    4.56,
    1.75
   ],
   [
    4.35,
    1.97
   ],
   [
    4.18,
    2.1
   ],
   [
    4.01,
    2.32
   ],
   null,
   null
  ],
  "-15": [
   [
    5.4,
    1.74
   ],
   [
    5.25,
    1.87
   ],
   [
    5.0,
    2.1
   ],
   [
    4.86,
    2.23
   ],
   [
    4.72,
    2.36
   ],
   [
    4.58,
    2.48
   ],
   null
  ],
  "-10": [
   [
    5.89,
    1.82
   ],
   [
    5.72,
    1.95
   ],
   [
    5.45,
    2.19
   ],
   [
    5.29,
    2.34
   ],
   [
    5.12,
    2.48
   ],
   [
    4.97,
    2.6
   ],
   [
    4.61,
    2.85
   ]
  ],
  "-7": [
   [
    6.19,
    1.73
   ],
   [
    6.02,
    1.85
   ],
   [
    5.73,
    2.08
   ],
   [
    5.61,
    2.35
   ],
   [
    5.49,
    2.62
   ],
   [
    5.27,
    2.65
   ],
   [
    5.05,
    2.69
   ]
  ],
  "-2": [
   [
    6.57,
    1.64
   ],
   [
    6.38,
    1.76
   ],
   [
    6.08,
    1.98
   ],
   [
    5.85,
    2.17
   ],
   [
    5.62,
    2.37
   ],
   [
    5.34,
    2.66
   ],
   [
    5.06,
    2.96
   ]
  ],
  "2": [
   [
    6.53,
    1.43
   ],
   [
    6.35,
    1.53
   ],
   [
    6.05,
    1.72
   ],
   [
    5.71,
    1.82
   ],
   [
    5.37,
    1.92
   ],
   [
    5.11,
    2.16
   ],
   [
    4.84,
    2.4
   ]
  ],
  "7": [
   [
    6.48,
    1.01
   ],
   [
    6.3,
    1.09
   ],
   [
    6.0,
    1.22
   ],
   [
    5.7,
    1.37
   ],
   [
    5.4,
    1.51
   ],
   [
    5.1,
    1.66
   ],
   [
    4.8,
    1.81
   ]
  ],
  "10": [
   [
    7.08,
    1.02
   ],
   [
    6.88,
    1.1
   ],
   [
    6.55,
    1.23
   ],
   [
    6.3,
    1.38
   ],
   [
    6.04,
    1.53
   ],
   [
    5.74,
    1.73
   ],
   [
    5.43,
    1.92
   ]
  ],
  "15": [
   [
    8.08,
    1.04
   ],
   [
    7.85,
    1.11
   ],
   [
    7.48,
    1.25
   ],
   [
    7.29,
    1.39
   ],
   [
    7.1,
    1.57
   ],
   [
    6.74,
    1.77
   ],
   [
    6.39,
    1.97
   ]
  ],
  "20": [
   [
    9.07,
    1.05
   ],
   [
    8.82,
    1.13
   ],
   [
    8.4,
    1.27
   ],
   [
    8.28,
    1.42
   ],
   [
    8.16,
    1.61
   ],
   [
    7.75,
    1.81
   ],
   [
    7.34,
    2.01
   ]
  ]
 }
}