{
 "nazov": "Samsung EHS Mono R410A 9 kW AE090JXYDEH (1-fáz.)",
 "typ": "mono",
 "vykon_kw": 9.0,
 "chladivo": "R410A",
 "zdroj": "Samsung EHS Technical Data Book – EHS Mono 50Hz (R410A), Ver. 1.5 (160411); kapitola Capacity table, Maximum Heating Capacity (Peak Value). https://climamarket.bg/wp-content/uploads/TDB-EHS-Mono-50Hz_Ver1.5_160411-1.pdf",
 "overene": false,
 "ta": [
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  10,
  15,
  20
 ],
 "lw": [
  30,
  35,
  40,
  45,
  50,
  55
 ],
 "peak": {
  "-20": [
   [
    6.3,
    2.67
   ],
   [
    6.0,
    3.0
   ],
   [
    5.85,
    3.2
   ],
   [
    5.7,
    3.53
   ],
   null,
   null
  ],
  "-15": [
   [
    7.46,
    2.85
   ],
   [
    7.1,
    3.2
   ],
   [
    6.9,
    3.4
   ],
   [
    6.7,
    3.6
   ],
   [
    6.5,
    3.78
   ],
   null
  ],
  "-10": [
   [
    9.03,
    3.03
   ],
   [
    8.6,
    3.4
   ],
   [
    8.34,
    3.59
   ],
   [
    8.08,
    3.78
   ],
   [
    7.84,
    3.97
   ],
   [
    7.28,
    4.35
   ]
  ],
  "-7": [
   [
    8.31,
    2.95
   ],
   [
    7.92,
    3.31
   ],
   [
    7.68,
    3.48
   ],
   [
    7.45,
    3.65
   ],
   [
    6.8,
    3.75
   ],
   [
    6.15,
    3.85
   ]
  ],
  "-2": [
   [
    8.71,
    2.79
   ],
   [
    8.3,
    3.13
   ],
   [
    8.03,
    3.3
   ],
   [
    7.76,
    3.47
   ],
   [
    7.37,
    3.9
   ],
   [
    6.98,
    4.33
   ]
  ],
  "2": [
   [
    8.55,
    2.41
   ],
   [
    8.14,
    2.71
   ],
   [
    7.85,
    2.87
   ],
   [
    7.56,
    3.02
   ],
   [
    7.18,
    3.4
   ],
   [
    6.8,
    3.78
   ]
  ],
  "7": [
   [
    9.45,
    1.9
   ],
   [
    9.0,
    2.14
   ],
   [
    8.55,
    2.27
   ],
   [
    8.1,
    2.39
   ],
   [
    8.05,
    2.68
   ],
   [
    8.0,
    2.96
   ]
  ],
  "10": [
   [
    10.38,
    1.9
   ],
   [
    9.89,
    2.14
   ],
   [
    9.47,
    2.29
   ],
   [
    9.06,
    2.44
   ],
   [
    8.61,
    2.75
   ],
   [
    8.15,
    3.05
   ]
  ],
  "15": [
   [
    11.93,
    1.89
   ],
   [
    11.36,
    2.13
   ],
   [
    11.01,
    2.29
   ],
   [
    10.66,
    2.53
   ],
   [
    10.13,
    2.85
   ],
   [
    9.59,
    3.16
   ]
  ],
  "20": [
   [
    13.48,
    1.89
   ],
   [
    12.84,
    2.12
   ],
   [
    12.55,
    2.35
   ],
   [
    12.26,
    2.62
   ],
   [
    11.65,
    2.95
   ],
   [
    11.03,
    3.27
   ]
  ]
 }
}
