{
 "nazov": "Samsung EHS Mono HT Quiet R32 12 kW AE120BXYDGG (3-fáz.)",
 "typ": "mono",
 "vykon_kw": 12.0,
 "chladivo": "R32",
 "zdroj": "Samsung EHS Technical Data Book – EHS Mono HT Quiet for Europe (R32, 50Hz, HP), Ver. 2.1 (221005); kapitola 2-9 Capacity table, 1) Maximum Heating Capacity (Peak Value). https://midsummerwholesale.co.uk/pdfs/-tdb--ehs-mono-ht-quiet-for-europe--r32--50hz--hp--ver.2.1-221005.pdf",
 "overene": false,
 "ta": [
  -30,
  -25,
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  12,
  15,
  20,
  25,
  30,
  35,
  43
 ],
 "lw": [
  25,
  30,
  35,
  40,
  45,
  50,
  55,
  60,
  65,
  70
 ],
 "peak": {
  "-30": [
   [
    7.76,
    3.45
   ],
   [
    7.85,
    3.83
   ],
   [
    7.95,
    4.3
   ],
   [
    8.29,
    4.78
   ],
   [
    8.64,
    5.3
   ],
   [
    8.99,
    5.74
   ],
   [
    9.23,
    6.07
   ],
   [
    9.26,
    6.41
   ],
   null,
   null
  ],
  "-25": [
   [
    11.23,
    5.0
   ],
   [
    11.62,
    5.43
   ],
   [
    12.0,
    5.83
   ],
   [
    12.0,
    6.2
   ],
   [
    12.0,
    6.58
   ],
   [
    12.0,
    6.9
   ],
   [
    12.0,
    7.27
   ],
   [
    12.0,
    7.59
   ],
   [
    12.0,
    8.19
   ],
   null
  ],
  "-20": [
   [
    11.88,
    4.62
   ],
   [
    11.95,
    4.9
   ],
   [
    12.0,
    5.23
   ],
   [
    12.0,
    5.55
   ],
   [
    12.0,
    5.9
   ],
   [
    12.0,
    6.29
   ],
   [
    12.0,
    6.61
   ],
   [
    12.0,
    6.98
   ],
   [
    12.0,
    7.43
   ],
   null
  ],
  "-15": [
   [
    12.0,
    4.02
   ],
   [
    12.0,
    4.38
   ],
   [
    12.0,
    4.53
   ],
   [
    12.0,
    5.16
   ],
   [
    12.0,
    5.55
   ],
   [
    12.0,
    5.89
   ],
   [
    12.0,
    6.17
   ],
   [
    12.0,
    6.42
   ],
   [
    12.0,
    6.77
   ],
   [
    12.0,
    7.27
   ]
  ],
  "-10": [
   [
    12.0,
    3.82
   ],
   [
    12.0,
    4.04
   ],
   [
    12.0,
    4.29
   ],
   [
    12.0,
    4.54
   ],
   [
    12.0,
    4.81
   ],
   [
    12.0,
    5.25
   ],
   [
    12.0,
    5.58
   ],
   [
    12.86,
    6.28
   ],
   [
    13.34,
    6.92
   ],
   [
    13.95,
    7.57
   ]
  ],
  "-7": [
   [
    12.0,
    3.42
   ],
   [
    12.0,
    3.6
   ],
   [
    12.0,
    3.81
   ],
   [
    12.0,
    4.14
   ],
   [
    12.0,
    4.51
   ],
   [
    12.0,
    4.87
   ],
   [
    12.0,
    5.16
   ],
   [
    13.59,
    6.13
   ],
   [
    13.9,
    6.73
   ],
   [
    14.38,
    7.21
   ]
  ],
  "-2": [
   [
    12.0,
    3.01
   ],
   [
    12.0,
    3.11
   ],
   [
    12.0,
    3.29
   ],
   [
    12.0,
    3.64
   ],
   [
    12.0,
    4.03
   ],
   [
    12.0,
    4.23
   ],
   [
    12.0,
    4.38
   ],
   [
    13.81,
    5.47
   ],
   [
    14.4,
    6.46
   ],
   [
    14.72,
    6.78
   ]
  ],
  "2": [
   [
    12.0,
    2.45
   ],
   [
    12.0,
    2.62
   ],
   [
    12.0,
    2.79
   ],
   [
    12.0,
    3.15
   ],
   [
    12.0,
    3.55
   ],
   [
    12.0,
    3.83
   ],
   [
    12.0,
    4.06
   ],
   [
    13.48,
    4.98
   ],
   [
    14.18,
    5.87
   ],
   [
    14.68,
    6.27
   ]
  ],
  "7": [
   [
    12.0,
    1.9
   ],
   [
    12.0,
    2.1
   ],
   [
    12.0,
    2.35
   ],
   [
    12.0,
    2.64
   ],
   [
    12.0,
    3.0
   ],
   [
    12.0,
    3.26
   ],
   [
    12.0,
    3.53
   ],
   [
    13.66,
    4.46
   ],
   [
    14.49,
    5.35
   ],
   [
    15.05,
    6.17
   ]
  ],
  "12": [
   [
    13.38,
    1.73
   ],
   [
    13.42,
    1.98
   ],
   [
    13.47,
    2.3
   ],
   [
    13.52,
    2.64
   ],
   [
    13.57,
    3.08
   ],
   [
    13.62,
    3.48
   ],
   [
    13.67,
    3.83
   ],
   [
    14.35,
    4.4
   ],
   [
    15.12,
    5.25
   ],
   [
    15.65,
    6.01
   ]
  ],
  "15": [
   [
    13.64,
    1.61
   ],
   [
    13.72,
    1.85
   ],
   [
    13.8,
    2.18
   ],
   [
    13.88,
    2.51
   ],
   [
    13.96,
    2.94
   ],
   [
    14.04,
    3.35
   ],
   [
    14.12,
    3.7
   ],
   [
    14.78,
    4.25
   ],
   [
    15.5,
    5.07
   ],
   [
    16.01,
    5.78
   ]
  ],
  "20": [
   [
    14.09,
    1.45
   ],
   [
    14.22,
    1.67
   ],
   [
    14.35,
    1.96
   ],
   [
    14.48,
    2.21
   ],
   [
    14.61,
    2.59
   ],
   [
    14.74,
    3.04
   ],
   [
    14.87,
    3.47
   ],
   [
    15.47,
    3.98
   ],
   [
    16.14,
    4.77
   ],
   [
    16.62,
    5.71
   ]
  ],
  "25": [
   [
    14.54,
    1.37
   ],
   [
    14.72,
    1.56
   ],
   [
    14.9,
    1.82
   ],
   [
    15.08,
    2.08
   ],
   [
    15.26,
    2.43
   ],
   [
    15.44,
    2.87
   ],
   [
    15.62,
    3.28
   ],
   [
    16.17,
    3.76
   ],
   [
    16.76,
    4.52
   ],
   [
    17.22,
    5.63
   ]
  ],
  "30": [
   [
    14.99,
    1.36
   ],
   [
    15.22,
    1.55
   ],
   [
    15.44,
    1.8
   ],
   [
    15.67,
    2.01
   ],
   [
    15.9,
    2.27
   ],
   [
    16.14,
    2.68
   ],
   [
    16.37,
    3.06
   ],
   [
    16.86,
    3.52
   ],
   [
    17.39,
    4.24
   ],
   [
    17.82,
    5.35
   ]
  ],
  "35": [
   [
    15.43,
    1.35
   ],
   [
    15.72,
    1.51
   ],
   [
    16.0,
    1.71
   ],
   [
    16.27,
    1.91
   ],
   [
    16.53,
    2.14
   ],
   [
    16.84,
    2.53
   ],
   [
    17.11,
    2.89
   ],
   [
    17.56,
    3.32
   ],
   [
    18.03,
    4.02
   ],
   [
    18.42,
    5.11
   ]
  ],
  "43": [
   [
    16.15,
    1.35
   ],
   [
    16.51,
    1.48
   ],
   [
    16.87,
    1.63
   ],
   [
    17.23,
    1.83
   ],
   [
    17.59,
    2.06
   ],
   [
    17.95,
    2.41
   ],
   [
    18.31,
    2.72
   ],
   [
    18.67,
    3.14
   ],
   [
    19.03,
    3.83
   ],
   [
    19.38,
    4.7
   ]
  ]
 }
}
