{
 "nazov": "Samsung EHS Mono R290 (so zabudovaným čerpadlom) 12 kW AE120CXYBEK (1-fáz.)",
 "typ": "mono",
 "vykon_kw": 12.0,
 "chladivo": "R290",
 "zdroj": "Samsung EHS Technical Data Book – EHS Mono R290 Pump for Europe (R290, 50Hz, HP), AE***CXYB*K/EU; kapitola Outdoor Units – Capacity table, 1) Maximum Heating Capacity (Peak Value). https://files.szerelvenybolt.hu/pdf_2024/Samsung/Samsung_AE_CXYBEK_AE_CXYBGK_muszaki_adatok.pdf",
 "overene": false,
 "ta": [
  -25,
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  12,
  15,
  20,
  25,
  30,
  35
 ],
 "lw": [
  25,
  30,
  35,
  40,
  45,
  50,
  55,
  60,
  65,
  70,
  75
 ],
 "peak": {
  "-25": [
   [
    9.8,
    4.83
   ],
   [
    9.65,
    4.99
   ],
   [
    9.5,
    5.16
   ],
   [
    9.4,
    5.45
   ],
   [
    9.3,
    5.78
   ],
   [
    9.15,
    5.95
   ],
   [
    9.0,
    6.2
   ],
   [
    8.85,
    6.42
   ],
   [
    8.8,
    6.72
   ],
   null,
   null
  ],
  "-20": [
   [
    10.5,
    4.55
   ],
   [
    10.4,
    4.79
   ],
   [
    10.3,
    5.07
   ],
   [
    10.25,
    5.36
   ],
   [
    10.15,
    5.66
   ],
   [
    10.1,
    5.94
   ],
   [
    10.0,
    6.25
   ],
   [
    9.85,
    6.51
   ],
   [
    9.76,
    6.92
   ],
   null,
   null
  ],
  "-15": [
   [
    11.7,
    4.46
   ],
   [
    11.42,
    4.78
   ],
   [
    11.15,
    5.18
   ],
   [
    11.125,
    5.4
   ],
   [
    11.075,
    5.62
   ],
   [
    11.05,
    5.9
   ],
   [
    11.0,
    6.22
   ],
   [
    10.93,
    6.58
   ],
   [
    10.68,
    6.96
   ],
   [
    9.8,
    6.71
   ],
   null
  ],
  "-10": [
   [
    12.89,
    3.71
   ],
   [
    12.445,
    4.1
   ],
   [
    12.0,
    4.62
   ],
   [
    12.0,
    5.05
   ],
   [
    12.0,
    5.5
   ],
   [
    12.0,
    5.76
   ],
   [
    12.0,
    6.14
   ],
   [
    12.0,
    6.7
   ],
   [
    11.5,
    6.97
   ],
   [
    10.66,
    6.94
   ],
   [
    9.94,
    6.9
   ]
  ],
  "-7": [
   [
    12.93,
    3.36
   ],
   [
    12.47,
    3.64
   ],
   [
    12.0,
    4.0
   ],
   [
    12.0,
    4.43
   ],
   [
    12.0,
    5.01
   ],
   [
    12.0,
    5.46
   ],
   [
    12.0,
    5.86
   ],
   [
    12.0,
    6.23
   ],
   [
    12.0,
    6.77
   ],
   [
    11.27,
    6.97
   ],
   [
    10.2,
    6.9
   ]
  ],
  "-2": [
   [
    13.22,
    3.1
   ],
   [
    12.61,
    3.16
   ],
   [
    12.0,
    3.14
   ],
   [
    12.0,
    3.63
   ],
   [
    12.0,
    4.19
   ],
   [
    12.0,
    4.6
   ],
   [
    12.0,
    5.07
   ],
   [
    12.0,
    5.39
   ],
   [
    12.0,
    5.94
   ],
   [
    12.0,
    6.55
   ],
   [
    11.68,
    6.88
   ]
  ],
  "2": [
   [
    13.37,
    2.66
   ],
   [
    12.68,
    2.8
   ],
   [
    12.0,
    2.79
   ],
   [
    12.0,
    3.21
   ],
   [
    12.0,
    3.64
   ],
   [
    12.0,
    4.11
   ],
   [
    12.0,
    4.49
   ],
   [
    12.0,
    4.94
   ],
   [
    12.0,
    5.54
   ],
   [
    12.0,
    6.02
   ],
   [
    12.0,
    6.45
   ]
  ],
  "7": [
   [
    13.79,
    2.18
   ],
   [
    12.89,
    2.36
   ],
   [
    12.0,
    2.5
   ],
   [
    12.0,
    2.79
   ],
   [
    12.0,
    3.24
   ],
   [
    12.0,
    3.55
   ],
   [
    12.0,
    4.0
   ],
   [
    12.0,
    4.27
   ],
   [
    12.0,
    4.71
   ],
   [
    12.0,
    5.29
   ],
   [
    12.0,
    5.88
   ]
  ],
  "12": [
   [
    14.78,
    2.19
   ],
   [
    14.48,
    2.42
   ],
   [
    14.18,
    2.66
   ],
   [
    14.03,
    2.9
   ],
   [
    13.88,
    3.26
   ],
   [
    13.8,
    3.57
   ],
   [
    13.73,
    4.09
   ],
   [
    13.65,
    4.33
   ],
   [
    13.58,
    4.88
   ],
   [
    13.5,
    5.48
   ],
   [
    13.43,
    5.86
   ]
  ],
  "15": [
   [
    15.6,
    2.1
   ],
   [
    15.11,
    2.26
   ],
   [
    14.63,
    2.51
   ],
   [
    14.48,
    2.78
   ],
   [
    14.33,
    3.25
   ],
   [
    14.16,
    3.54
   ],
   [
    14.0,
    3.99
   ],
   [
    13.82,
    4.14
   ],
   [
    13.77,
    4.65
   ],
   [
    13.73,
    5.13
   ],
   [
    13.67,
    5.82
   ]
  ],
  "20": [
   [
    16.95,
    1.99
   ],
   [
    16.36,
    2.23
   ],
   [
    15.77,
    2.51
   ],
   [
    15.57,
    2.84
   ],
   [
    15.38,
    3.3
   ],
   [
    15.17,
    3.59
   ],
   [
    14.97,
    3.87
   ],
   [
    14.79,
    4.14
   ],
   [
    14.67,
    4.72
   ],
   [
    14.64,
    5.29
   ],
   [
    14.62,
    5.85
   ]
  ],
  "25": [
   [
    18.17,
    1.9
   ],
   [
    17.66,
    2.15
   ],
   [
    17.16,
    2.48
   ],
   [
    16.95,
    2.84
   ],
   [
    16.74,
    3.21
   ],
   [
    16.47,
    3.54
   ],
   [
    16.2,
    3.92
   ],
   [
    15.9,
    4.25
   ],
   [
    15.68,
    4.87
   ],
   [
    15.48,
    5.21
   ],
   [
    15.0,
    5.47
   ]
  ],
  "30": [
   [
    19.28,
    1.79
   ],
   [
    18.8,
    2.04
   ],
   [
    18.33,
    2.4
   ],
   [
    18.09,
    2.77
   ],
   [
    17.85,
    3.23
   ],
   [
    17.7,
    3.56
   ],
   [
    17.55,
    4.0
   ],
   [
    17.4,
    4.35
   ],
   [
    17.25,
    4.92
   ],
   [
    15.9,
    5.05
   ],
   [
    14.9,
    5.05
   ]
  ],
  "35": [
   [
    20.55,
    1.72
   ],
   [
    20.01,
    1.95
   ],
   [
    19.47,
    2.35
   ],
   [
    19.04,
    2.71
   ],
   [
    18.6,
    3.13
   ],
   [
    18.45,
    3.48
   ],
   [
    18.3,
    3.89
   ],
   [
    18.15,
    4.26
   ],
   [
    17.25,
    4.62
   ],
   [
    15.9,
    4.6
   ],
   [
    14.75,
    4.6
   ]
  ]
 }
}