{
 "id": "AE140JXEDGH",
 "nazov": "Samsung EHS Split 14 kW outdoor unit AE140JXED*H (R410A)",
 "typ": "split",
 "vykon_kw": 14.0,
 "chladivo": "R410A",
 "zdroj": "Samsung EHS Split Technical Data Book (Europe, 50 Hz), Ver. 1.6, II. Outdoor Unit, 2. Capacity Tables, 1) Maximum Heating Capacity (Peak Value), AE140JXED*H/EU; https://images.samsung.com/is/content/samsung/p5/common/techinfo/common-techinfo-ehs-idu-and-odu-split-for-europe-50hz-ver1-6-tdb.pdf . HC/PI podľa Eurovent OM-3-2015, bez odmrazovania (EN14511); null = mimo rozsahu tabuľky.",
 "overene": false,
 "ta": [-20, -15, -10, -7, -2, 2, 7, 10, 15, 20],
 "lw": [25, 30, 35, 40, 45, 50, 55],
 "peak": {
  "-20": [[11.44, 4.07], [11.02, 4.6], [10.58, 5.13], [10.15, 5.66], null, null, null],
  "-15": [[12.46, 4.07], [12.05, 4.6], [11.64, 5.13], [11.23, 5.66], [10.82, 6.2], null, null],
  "-10": [[13.14, 4.01], [12.92, 4.53], [12.6, 5.05], [12.5, 5.57], [12.31, 6.1], [12.13, 6.62], [11.96, 6.94]],
  "-7": [[13.54, 3.97], [13.43, 4.48], [13.34, 5.0], [13.26, 5.52], [13.2, 6.04], [13.16, 6.56], [13.14, 6.94]],
  "-2": [[14.66, 3.64], [14.51, 4.11], [14.37, 4.58], [14.25, 5.06], [14.14, 5.53], [14.04, 6.01], [13.97, 6.48]],
  "2": [[15.26, 3.23], [15.09, 3.65], [14.93, 4.07], [14.78, 4.5], [14.64, 4.92], [14.52, 5.35], [14.41, 5.78]],
  "7": [[15.0, 2.55], [14.5, 2.85], [14.0, 3.15], [13.5, 3.45], [13.0, 3.75], [12.5, 4.05], [12.0, 4.35]],
  "10": [[15.69, 2.57], [15.19, 2.87], [14.69, 3.17], [14.19, 3.47], [13.69, 3.77], [13.19, 4.07], [12.69, 4.37]],
  "15": [[16.85, 2.61], [16.35, 2.91], [15.85, 3.21], [15.35, 3.51], [14.85, 3.81], [14.35, 4.11], [13.85, 4.41]],
  "20": [[18.0, 2.64], [17.5, 2.94], [17.0, 3.24], [16.5, 3.54], [16.0, 3.84], [15.5, 4.14], [15.0, 4.44]]
 }
}
