{
 "nazov": "Samsung EHS Mono R290 (so zabudovaným čerpadlom) 16 kW AE160CXYBEK (1-fáz.)",
 "typ": "mono",
 "vykon_kw": 16.0,
 "chladivo": "R290",
 "zdroj": "Samsung EHS Technical Data Book – EHS Mono R290 Pump for Europe (R290, 50Hz, HP), AE***CXYB*K/EU; kapitola Outdoor Units – Capacity table, 1) Maximum Heating Capacity (Peak Value). https://files.szerelvenybolt.hu/pdf_2024/Samsung/Samsung_AE_CXYBEK_AE_CXYBGK_muszaki_adatok.pdf",
 "overene": false,
 "ta": [
  -25,
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  12,
  15,
  20,
  25,
  30,
  35
 ],
 "lw": [
  25,
  30,
  35,
  40,
  45,
  50,
  55,
  60,
  65,
  70,
  75
 ],
 "peak": {
  "-25": [
   [
    9.8,
    4.83
   ],
   [
    10.65,
    5.63
   ],
   [
    11.5,
    6.57
   ],
   [
    11.05,
    6.68
   ],
   [
    10.6,
    6.79
   ],
   [
    10.37,
    6.95
   ],
   [
    9.8,
    6.95
   ],
   [
    9.39,
    6.95
   ],
   [
    8.8,
    6.72
   ],
   null,
   null
  ],
  "-20": [
   [
    13.3,
    6.24
   ],
   [
    13.135,
    6.57
   ],
   [
    12.97,
    6.94
   ],
   [
    12.4,
    6.94
   ],
   [
    11.83,
    6.95
   ],
   [
    11.46,
    6.95
   ],
   [
    11.1,
    6.94
   ],
   [
    10.19,
    6.94
   ],
   [
    9.76,
    6.92
   ],
   null,
   null
  ],
  "-15": [
   [
    14.98,
    6.35
   ],
   [
    14.37,
    6.62
   ],
   [
    13.76,
    6.95
   ],
   [
    13.39,
    6.95
   ],
   [
    13.01,
    6.95
   ],
   [
    12.63,
    6.95
   ],
   [
    11.88,
    6.95
   ],
   [
    11.07,
    6.95
   ],
   [
    10.68,
    6.96
   ],
   [
    9.8,
    6.71
   ],
   null
  ],
  "-10": [
   [
    16.2,
    5.18
   ],
   [
    16.1,
    5.93
   ],
   [
    16.0,
    6.96
   ],
   [
    15.195,
    6.95
   ],
   [
    14.39,
    6.95
   ],
   [
    13.89,
    6.95
   ],
   [
    13.32,
    6.95
   ],
   [
    12.23,
    6.95
   ],
   [
    11.5,
    6.97
   ],
   [
    10.66,
    6.94
   ],
   [
    9.94,
    6.9
   ]
  ],
  "-7": [
   [
    16.25,
    4.69
   ],
   [
    16.125,
    5.15
   ],
   [
    16.0,
    5.71
   ],
   [
    15.6,
    6.17
   ],
   [
    15.2,
    6.74
   ],
   [
    14.43,
    6.77
   ],
   [
    13.81,
    6.95
   ],
   [
    12.72,
    6.95
   ],
   [
    11.82,
    6.94
   ],
   [
    11.27,
    6.97
   ],
   [
    10.2,
    6.9
   ]
  ],
  "-2": [
   [
    16.3,
    4.25
   ],
   [
    16.15,
    4.41
   ],
   [
    16.0,
    4.59
   ],
   [
    15.8,
    5.14
   ],
   [
    15.6,
    5.86
   ],
   [
    15.5,
    6.19
   ],
   [
    15.4,
    6.85
   ],
   [
    14.7,
    6.95
   ],
   [
    13.45,
    6.94
   ],
   [
    12.05,
    6.92
   ],
   [
    11.68,
    6.88
   ]
  ],
  "2": [
   [
    16.4,
    3.48
   ],
   [
    16.2,
    3.76
   ],
   [
    16.0,
    4.1
   ],
   [
    16.0,
    4.64
   ],
   [
    16.0,
    5.33
   ],
   [
    16.0,
    5.71
   ],
   [
    16.0,
    6.3
   ],
   [
    15.5,
    6.72
   ],
   [
    14.42,
    6.94
   ],
   [
    13.11,
    6.92
   ],
   [
    12.6,
    6.92
   ]
  ],
  "7": [
   [
    17.5,
    3.11
   ],
   [
    16.75,
    3.31
   ],
   [
    16.0,
    3.55
   ],
   [
    16.0,
    4.0
   ],
   [
    16.0,
    4.57
   ],
   [
    16.0,
    4.94
   ],
   [
    16.0,
    5.52
   ],
   [
    16.0,
    5.93
   ],
   [
    16.0,
    6.54
   ],
   [
    14.89,
    6.91
   ],
   [
    13.4,
    6.91
   ]
  ],
  "12": [
   [
    18.52,
    3.05
   ],
   [
    18.15,
    3.29
   ],
   [
    17.77,
    3.58
   ],
   [
    17.585,
    3.94
   ],
   [
    17.4,
    4.39
   ],
   [
    17.3,
    4.66
   ],
   [
    17.21,
    5.34
   ],
   [
    17.11,
    5.6
   ],
   [
    17.02,
    6.37
   ],
   [
    15.9,
    6.68
   ],
   [
    15.4,
    6.7
   ]
  ],
  "15": [
   [
    19.97,
    2.99
   ],
   [
    19.285,
    3.19
   ],
   [
    18.6,
    3.43
   ],
   [
    18.5,
    3.86
   ],
   [
    18.4,
    4.42
   ],
   [
    18.12,
    4.72
   ],
   [
    17.92,
    5.32
   ],
   [
    17.76,
    5.48
   ],
   [
    17.5,
    6.36
   ],
   [
    15.9,
    6.36
   ],
   [
    15.4,
    6.36
   ]
  ],
  "20": [
   [
    20.4,
    2.66
   ],
   [
    19.77,
    2.93
   ],
   [
    19.14,
    3.28
   ],
   [
    18.975,
    3.73
   ],
   [
    18.81,
    4.34
   ],
   [
    18.61,
    4.58
   ],
   [
    18.4,
    4.96
   ],
   [
    18.21,
    5.26
   ],
   [
    17.6,
    6.05
   ],
   [
    15.9,
    6.05
   ],
   [
    15.1,
    6.04
   ]
  ],
  "25": [
   [
    20.83,
    2.42
   ],
   [
    20.255,
    2.69
   ],
   [
    19.68,
    3.06
   ],
   [
    19.45,
    3.42
   ],
   [
    19.22,
    3.88
   ],
   [
    19.1,
    4.28
   ],
   [
    19.05,
    4.8
   ],
   [
    18.8,
    5.11
   ],
   [
    17.6,
    5.48
   ],
   [
    15.9,
    5.48
   ],
   [
    15.0,
    5.47
   ]
  ],
  "30": [
   [
    22.11,
    2.28
   ],
   [
    21.565,
    2.56
   ],
   [
    21.02,
    2.96
   ],
   [
    20.745,
    3.39
   ],
   [
    20.47,
    3.99
   ],
   [
    20.3,
    4.25
   ],
   [
    20.01,
    4.75
   ],
   [
    19.6,
    5.05
   ],
   [
    17.6,
    5.05
   ],
   [
    15.9,
    5.05
   ],
   [
    14.9,
    5.05
   ]
  ],
  "35": [
   [
    23.56,
    2.19
   ],
   [
    22.945,
    2.49
   ],
   [
    22.33,
    2.9
   ],
   [
    21.83,
    3.3
   ],
   [
    21.33,
    3.86
   ],
   [
    21.16,
    4.15
   ],
   [
    20.5,
    4.54
   ],
   [
    19.6,
    4.6
   ],
   [
    17.6,
    4.6
   ],
   [
    15.9,
    4.6
   ],
   [
    14.75,
    4.6
   ]
  ]
 }
}