{
 "id": "AE160JXEDGH",
 "nazov": "Samsung EHS Split 16 kW outdoor unit AE160JXED*H (R410A)",
 "typ": "split",
 "vykon_kw": 16.0,
 "chladivo": "R410A",
 "zdroj": "Samsung EHS Split Technical Data Book (Europe, 50 Hz), Ver. 1.6, II. Outdoor Unit, 2. Capacity Tables, 1) Maximum Heating Capacity (Peak Value), AE160JXED*H/EU; https://images.samsung.com/is/content/samsung/p5/common/techinfo/common-techinfo-ehs-idu-and-odu-split-for-europe-50hz-ver1-6-tdb.pdf . HC/PI podľa Eurovent OM-3-2015, bez odmrazovania (EN14511); null = mimo rozsahu tabuľky.",
 "overene": false,
 "ta": [-20, -15, -10, -7, -2, 2, 7, 10, 15, 20],
 "lw": [25, 30, 35, 40, 45, 50, 55],
 "peak": {
  "-20": [[12.82, 4.73], [12.42, 5.34], [12.03, 5.95], [11.63, 6.57], null, null, null],
  "-15": [[13.97, 4.73], [13.6, 5.34], [13.23, 5.95], [12.86, 6.57], [12.49, 7.18], null, null],
  "-10": [[14.75, 4.64], [14.58, 5.25], [14.4, 5.85], [14.28, 6.46], [14.16, 7.07], [14.05, 7.4], [13.96, 7.4]],
  "-7": [[15.23, 4.59], [15.18, 5.19], [15.15, 5.79], [15.14, 6.39], [15.15, 7.0], [15.2, 7.61], [15.28, 7.4]],
  "-2": [[16.3, 4.22], [16.23, 4.76], [16.18, 5.3], [16.15, 5.85], [16.14, 6.4], [16.16, 6.95], [16.2, 7.5]],
  "2": [[16.77, 3.74], [16.71, 4.22], [16.67, 4.71], [16.64, 5.19], [16.63, 5.68], [16.64, 6.16], [16.68, 6.65]],
  "7": [[16.7, 2.98], [16.35, 3.37], [16.0, 3.76], [15.65, 4.15], [15.3, 4.54], [14.95, 4.93], [14.6, 5.32]],
  "10": [[17.58, 3.0], [17.24, 3.39], [16.9, 3.78], [16.56, 4.17], [16.22, 4.56], [15.88, 4.95], [15.54, 5.34]],
  "15": [[19.05, 3.03], [18.73, 3.42], [18.4, 3.82], [18.07, 4.21], [17.75, 4.6], [17.42, 4.99], [17.1, 5.38]],
  "20": [[20.52, 3.07], [20.21, 3.46], [19.9, 3.85], [19.59, 4.24], [19.28, 4.63], [18.97, 5.02], [18.66, 5.41]]
 }
}
