{
 "nazov": "Samsung EHS Mono R410A 16 kW AE160JXYDEH (1-fáz.)",
 "typ": "mono",
 "vykon_kw": 16.0,
 "chladivo": "R410A",
 "zdroj": "Samsung EHS Technical Data Book – EHS Mono 50Hz (R410A), Ver. 1.5 (160411); kapitola Capacity table, Maximum Heating Capacity (Peak Value). https://climamarket.bg/wp-content/uploads/TDB-EHS-Mono-50Hz_Ver1.5_160411-1.pdf",
 "overene": false,
 "ta": [
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  10,
  15,
  20
 ],
 "lw": [
  30,
  35,
  40,
  45,
  50,
  55
 ],
 "peak": {
  "-20": [
   [
    11.87,
    5.3
   ],
   [
    11.3,
    5.95
   ],
   [
    10.75,
    6.25
   ],
   [
    10.2,
    6.76
   ],
   null,
   null
  ],
  "-15": [
   [
    13.65,
    5.61
   ],
   [
    13.0,
    6.3
   ],
   [
    12.5,
    6.6
   ],
   [
    12.0,
    6.9
   ],
   [
    11.64,
    7.25
   ],
   null
  ],
  "-10": [
   [
    15.12,
    5.43
   ],
   [
    14.4,
    6.1
   ],
   [
    13.97,
    6.67
   ],
   [
    13.54,
    7.25
   ],
   [
    13.13,
    7.61
   ],
   [
    12.18,
    8.33
   ]
  ],
  "-7": [
   [
    14.66,
    5.02
   ],
   [
    13.96,
    5.65
   ],
   [
    14.01,
    6.36
   ],
   [
    14.06,
    7.08
   ],
   [
    13.18,
    7.19
   ],
   [
    12.29,
    7.29
   ]
  ],
  "-2": [
   [
    15.45,
    4.78
   ],
   [
    14.72,
    5.37
   ],
   [
    14.19,
    5.83
   ],
   [
    13.66,
    6.29
   ],
   [
    12.98,
    7.08
   ],
   [
    12.3,
    7.86
   ]
  ],
  "2": [
   [
    15.26,
    4.17
   ],
   [
    14.53,
    4.69
   ],
   [
    13.4,
    4.83
   ],
   [
    12.27,
    4.97
   ],
   [
    11.65,
    5.59
   ],
   [
    11.04,
    6.21
   ]
  ],
  "7": [
   [
    16.8,
    3.38
   ],
   [
    16.0,
    3.8
   ],
   [
    15.35,
    4.2
   ],
   [
    14.7,
    4.6
   ],
   [
    14.6,
    5.0
   ],
   [
    14.5,
    5.4
   ]
  ],
  "10": [
   [
    18.25,
    3.42
   ],
   [
    17.38,
    3.85
   ],
   [
    16.71,
    4.25
   ],
   [
    16.04,
    4.65
   ],
   [
    15.24,
    5.23
   ],
   [
    14.43,
    5.81
   ]
  ],
  "15": [
   [
    20.68,
    3.49
   ],
   [
    19.69,
    3.92
   ],
   [
    18.98,
    4.26
   ],
   [
    18.27,
    4.72
   ],
   [
    17.36,
    5.31
   ],
   [
    16.44,
    5.9
   ]
  ],
  "20": [
   [
    23.1,
    3.56
   ],
   [
    22.0,
    4.0
   ],
   [
    21.25,
    4.36
   ],
   [
    20.5,
    4.8
   ],
   [
    19.48,
    5.4
   ],
   [
    18.45,
    6.0
   ]
  ]
 }
}
