{
 "nazov": "Samsung EHS Mono R32 16 kW AE160RXYDEG (1-fáz.)",
 "typ": "mono",
 "vykon_kw": 16.0,
 "chladivo": "R32",
 "zdroj": "Samsung EHS Technical Data Book – EHS tank integrated Hydro Unit for Europe (Mono, R32, 50Hz, HP), AE***RXYD*G/EU; kapitola Outdoor Units – Capacity table, 1) Maximum Heating Capacity (Peak Value); tabuľka uvedená pre AE160RXYD*G. https://www.memodo.cz/mwdownloads/46858113791b556eaf0fc3deba4a4bb4",
 "overene": false,
 "ta": [
  -20,
  -15,
  -10,
  -7,
  -2,
  2,
  7,
  10,
  15,
  20
 ],
 "lw": [
  30,
  35,
  40,
  45,
  50,
  55,
  60,
  65
 ],
 "peak": {
  "-20": [
   [
    11.87,
    5.4
   ],
   [
    11.3,
    5.95
   ],
   [
    10.99,
    6.34
   ],
   [
    10.68,
    6.61
   ],
   null,
   null,
   null,
   null
  ],
  "-15": [
   [
    13.24,
    5.5
   ],
   [
    12.87,
    6.12
   ],
   [
    12.66,
    6.5
   ],
   [
    12.44,
    6.74
   ],
   [
    12.07,
    7.08
   ],
   null,
   null,
   null
  ],
  "-10": [
   [
    15.12,
    5.47
   ],
   [
    14.8,
    6.21
   ],
   [
    14.47,
    6.61
   ],
   [
    14.23,
    7.18
   ],
   [
    14.06,
    7.43
   ],
   [
    13.98,
    7.81
   ],
   null,
   null
  ],
  "-7": [
   [
    15.97,
    5.56
   ],
   [
    15.65,
    6.03
   ],
   [
    15.27,
    7.05
   ],
   [
    14.91,
    7.84
   ],
   [
    14.36,
    7.72
   ],
   [
    13.6,
    7.91
   ],
   null,
   null
  ],
  "-2": [
   [
    16.59,
    5.26
   ],
   [
    15.8,
    5.91
   ],
   [
    15.24,
    6.42
   ],
   [
    14.69,
    6.93
   ],
   [
    13.95,
    7.79
   ],
   [
    13.22,
    8.66
   ],
   [
    12.52,
    9.62
   ],
   null
  ],
  "2": [
   [
    16.12,
    4.55
   ],
   [
    15.35,
    5.12
   ],
   [
    14.15,
    5.27
   ],
   [
    12.95,
    5.42
   ],
   [
    12.31,
    6.1
   ],
   [
    11.66,
    6.77
   ],
   [
    11.04,
    7.19
   ],
   null
  ],
  "7": [
   [
    16.8,
    3.51
   ],
   [
    16.0,
    3.62
   ],
   [
    15.7,
    4.26
   ],
   [
    15.4,
    4.49
   ],
   [
    15.2,
    4.84
   ],
   [
    15.0,
    5.18
   ],
   [
    14.81,
    5.6
   ],
   [
    14.03,
    6.19
   ]
  ],
  "10": [
   [
    18.25,
    3.55
   ],
   [
    17.04,
    3.85
   ],
   [
    16.75,
    4.31
   ],
   [
    16.47,
    4.72
   ],
   [
    15.64,
    5.31
   ],
   [
    14.82,
    6.01
   ],
   [
    14.37,
    6.43
   ],
   [
    13.61,
    6.81
   ]
  ],
  "15": [
   [
    20.68,
    3.63
   ],
   [
    19.3,
    3.92
   ],
   [
    19.03,
    4.32
   ],
   [
    18.76,
    4.8
   ],
   [
    17.82,
    5.4
   ],
   [
    16.88,
    6.05
   ],
   [
    16.37,
    6.3
   ],
   [
    15.5,
    6.74
   ]
  ],
  "20": [
   [
    23.1,
    3.73
   ],
   [
    21.56,
    4.0
   ],
   [
    21.31,
    4.42
   ],
   [
    20.62,
    4.78
   ],
   [
    19.79,
    5.38
   ],
   [
    18.95,
    5.98
   ],
   [
    18.0,
    6.11
   ],
   [
    17.4,
    6.23
   ]
  ]
 }
}